<!DOCTYPE html>
<html lang="it">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<title>Autoclave condominiale Via Libertà: caso studio Palermo</title>
<meta content="Tredici piani senza pressione in Via Libertà: vaso d'espansione scarico, gruppo di spinta rifatto e pressostati tarati. Il caso, passo per passo." name="description"/>
<link href="https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/" rel="canonical"/>
<meta content="index, follow, max-snippet:-1, max-image-preview:large" name="robots"/>
<meta content="website" property="og:type"/>
<meta content="https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/" property="og:url"/>
<meta content="Autoclave condominiale in Via Libertà: pressione ripristinata al 13° piano" property="og:title"/>
<meta content="Pressione insufficiente ai piani alti e gruppo di spinta che ripartiva in continuo: la diagnosi ha indicato il vaso d'espansione, non le pompe." property="og:description"/>
<meta content="https://tempestivo.it/img/autoclave-condominiale-via-liberta-palermo-tempestivo.webp" property="og:image"/>
<meta content="it_IT" property="og:locale"/>
<meta content="summary_large_image" name="twitter:card"/>
<meta content="https://tempestivo.it/img/autoclave-condominiale-via-liberta-palermo-tempestivo.webp" name="twitter:image"/>

<meta content="IT-PA" name="geo.region"/>
<meta content="Via Libertà, Palermo (PA)" name="geo.placename"/>
<meta content="38.1280, 13.3480" name="geo.position"/>
<meta content="38.1280, 13.3480" name="ICBM"/>

<!-- CSS Tempestivo -->
<link href="/style.css?v=20261022" rel="stylesheet"/>
<link href="/mobile-fix.css?v=20261022" rel="stylesheet"/>

<script type="application/ld+json">{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": ["Plumber", "GeneralContractor", "LocalBusiness"],
   "@id": "https://tempestivo.it/#business",
   "name": "Tempestivo",
   "url": "https://tempestivo.it/",
   "telephone": "+393520258583",
   "email": "tempestivoweb@gmail.com",
   "taxID": "06772720824",
   "priceRange": "€€",
   "image": "https://tempestivo.it/logo.png",
   "logo": "https://tempestivo.it/logo.png",
   "description": "Pronto intervento idraulico ed elettrico 24/7, diagnostica perdite non distruttiva, manutenzione impianti condominiali e ristrutturazioni a Palermo e nella fascia costiera tra Palermo e Trapani.",
   "address": {
    "@type": "PostalAddress",
    "streetAddress": "Contrada Incastrona, snc",
    "addressLocality": "Partinico",
    "addressRegion": "PA",
    "postalCode": "90047",
    "addressCountry": "IT"
   },
   "geo": {"@type": "GeoCoordinates", "latitude": 38.059554, "longitude": 13.110727},
   "location": [
    {
     "@type": "Place",
     "name": "Sede legale Palermo",
     "address": {"@type": "PostalAddress", "streetAddress": "Via Libertà", "addressLocality": "Palermo", "addressRegion": "PA", "postalCode": "90141", "addressCountry": "IT"},
     "geo": {"@type": "GeoCoordinates", "latitude": 38.1157, "longitude": 13.3615},
     "telephone": "+393520258583"
    },
    {
     "@type": "Place",
     "name": "Sede operativa Partinico",
     "address": {"@type": "PostalAddress", "streetAddress": "Contrada Incastrona, snc", "addressLocality": "Partinico", "addressRegion": "PA", "postalCode": "90047", "addressCountry": "IT"},
     "geo": {"@type": "GeoCoordinates", "latitude": 38.059554, "longitude": 13.110727},
     "telephone": "+393520258583"
    }
   ],
   "areaServed": ["Palermo", "Libertà", "Politeama", "Borgo Vecchio", "Mondello", "Partanna Mondello", "Sferracavallo", "Carini", "Terrasini", "Balestrate", "Partinico", "Castellammare del Golfo", "Alcamo"],
   "openingHoursSpecification": {
    "@type": "OpeningHoursSpecification",
    "dayOfWeek": ["Monday","Tuesday","Wednesday","Thursday","Friday","Saturday","Sunday"],
    "opens": "00:00",
    "closes": "23:59"
   },
   "sameAs": [
    "https://maps.app.goo.gl/osdw8bBFTeFUem1p8",
    "https://www.facebook.com/profile.php?id=61560676851531"
   ]
  },
  {
   "@type": "Article",
   "@id": "https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/#article",
   "headline": "Autoclave condominiale in Via Libertà: pressione ripristinata fino al tredicesimo piano",
   "description": "Caso studio reale in un palazzo di tredici piani a Palermo: pressione insufficiente ai piani alti, gruppo di spinta che ripartiva in continuo. Diagnosi strumentale, sostituzione del vaso d'espansione, revisione dei raccordi e taratura dei pressostati con collaudo ai piani alti.",
   "inLanguage": "it-IT",
   "datePublished": "2026-10-19",
   "dateModified": "2026-10-19",
   "author": {"@id": "https://tempestivo.it/#business"},
   "publisher": {"@id": "https://tempestivo.it/#business"},
   "image": [
    "https://tempestivo.it/img/autoclave-condominiale-via-liberta-palermo-tempestivo.webp",
    "https://tempestivo.it/img/autoclave-condominiale-via-liberta-palermo-tempestivo-1200w.webp",
    "https://tempestivo.it/img/autoclave-condominiale-via-liberta-palermo-tempestivo-900w.webp"
   ],
   "about": {
    "@type": "Service",
    "name": "Manutenzione e ripristino impianti idrici condominiali",
    "serviceType": "Diagnostica gruppi di pressurizzazione, sostituzione vasi d'espansione e taratura pressostati",
    "provider": {"@id": "https://tempestivo.it/#business"},
    "areaServed": {"@type": "Place", "name": "Via Libertà, Palermo"},
    "url": "https://tempestivo.it/servizi/impianti-condominiali-palermo.html"
   },
   "contentLocation": {
    "@type": "Place",
    "name": "Via Libertà, Palermo",
    "address": {"@type": "PostalAddress", "addressLocality": "Palermo", "addressRegion": "PA", "addressCountry": "IT"}
   },
   "mainEntityOfPage": {"@id": "https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/#webpage"},
   "keywords": "autoclave condominiale Palermo, pressione idrica piani alti, vaso d'espansione, pressostato, Via Libertà"
  },
  {
   "@type": "HowTo",
   "@id": "https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/#howto",
   "name": "Come ripristinare la pressione idrica in un condominio di tredici piani",
   "description": "Il metodo applicato in Via Libertà per distinguere un problema di pompe da un vaso d'espansione scarico e riportare la pressione corretta fino ai piani alti.",
   "tool": [
    {"@type": "HowToTool", "name": "Manometro campione per misura statica e dinamica"},
    {"@type": "HowToTool", "name": "Pompa manuale per la prova di precarica del vaso"},
    {"@type": "HowToTool", "name": "Pinza amperometrica per assorbimento delle elettropompe"},
    {"@type": "HowToTool", "name": "Chiavi per raccordi e collettori"},
    {"@type": "HowToTool", "name": "Pressostato di ricambio e strumento di taratura"}
   ],
   "areaServed": {"@type": "Place", "name": "Via Libertà, Palermo"},
   "step": [
    {
     "@type": "HowToStep",
     "position": 1,
     "name": "Misura della pressione ai piani alti e al collettore",
     "text": "Si legge la pressione statica e dinamica all'ultimo piano e al collettore del locale tecnico. Il divario tra i due valori dice se il gruppo spinge troppo poco, se la colonna montante disperde o se il problema è a monte, sulla rete dell'acquedotto."
    },
    {
     "@type": "HowToStep",
     "position": 2,
     "name": "Prova di precarica del vaso d'espansione",
     "text": "Con il gruppo fermo e il vaso isolato si misura la pressione di precarica dalla valvola. Se esce acqua la membrana è rotta; se la pressione è a zero o molto sotto il valore di targa il vaso è scarico e non ammortizza più nulla."
    },
    {
     "@type": "HowToStep",
     "position": 3,
     "name": "Sostituzione del vaso e revisione dei raccordi",
     "text": "Si smonta il serbatoio esausto, si installa un vaso di capacità adeguata alla portata delle pompe e si ricontrollano raccordi, collettori e valvole di ritegno per escludere trafilamenti nel locale tecnico."
    },
    {
     "@type": "HowToStep",
     "position": 4,
     "name": "Taratura dei pressostati",
     "text": "Si regolano attacco e stacco in funzione dell'altezza dell'edificio e della pressione residua richiesta ai piani alti, verificando che il differenziale non faccia ripartire la pompa a ogni piccolo prelievo."
    },
    {
     "@type": "HowToStep",
     "position": 5,
     "name": "Collaudo ai piani alti",
     "text": "Si apre l'acqua in contemporanea su più unità degli ultimi piani e si misura la pressione residua: il gruppo deve mantenere portata senza oscillazioni e senza ripartenze anomale."
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "@id": "https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/#breadcrumb",
   "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://tempestivo.it/"},
    {"@type": "ListItem", "position": 2, "name": "Palermo", "item": "https://tempestivo.it/palermo/"},
    {"@type": "ListItem", "position": 3, "name": "Libertà", "item": "https://tempestivo.it/palermo/liberta/"},
    {"@type": "ListItem", "position": 4, "name": "Caso studio: autoclave condominiale", "item": "https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/"}
   ]
  },
  {
   "@type": "FAQPage",
   "@id": "https://tempestivo.it/palermo/liberta/caso-studio-autoclave-condominiale/#faq",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "Perché l'acqua non arriva ai piani alti anche se la pompa funziona?",
     "acceptedAnswer": {"@type": "Answer", "text": "Perché la pompa può girare e spingere senza garantire la pressione necessaria. In un edificio di tredici piani la sola colonna montante consuma circa 4 bar di prevalenza statica, a cui va aggiunta la pressione residua che serve ai rubinetti degli ultimi piani. Se il vaso d'espansione è scarico, il gruppo raggiunge la pressione di stacco troppo in fretta, riparte di continuo e non riesce a mantenere un regime stabile: la pompa lavora, ma l'acqua arriva con poca forza."}
    },
    {
     "@type": "Question",
     "name": "Come si capisce se il vaso d'espansione è scarico o la membrana è rotta?",
     "acceptedAnswer": {"@type": "Answer", "text": "Con il gruppo fermo e il vaso isolato si misura la pressione di precarica dalla valvola: se esce acqua, la membrana è perforata e il vaso va sostituito; se la pressione è a zero o molto inferiore al valore di targa, il vaso è scarico e si può ricaricare, ma se il calo si ripete in poche settimane la membrana è compromessa. Un vaso in queste condizioni non ammortizza i colpi d'ariete e lascia oscillare la pressione a ogni avvio della pompa."}
    },
    {
     "@type": "Question",
     "name": "Ogni quanto va controllato l'autoclave di un condominio?",
     "acceptedAnswer": {"@type": "Answer", "text": "Un controllo visivo e della pressione ha senso ogni sei mesi; la verifica della precarica del vaso e della taratura dei pressostati almeno una volta l'anno, meglio prima dell'estate, quando la rete cittadina perde pressione e il gruppo lavora più a lungo. Negli stabili con molti piani o con due pompe in alternanza conviene una visita programmata, così il degrado della membrana si intercetta prima che diventi un disservizio per i condomini."}
    },
    {
     "@type": "Question",
     "name": "La sostituzione del vaso d'espansione è una spesa del condominio?",
     "acceptedAnswer": {"@type": "Answer", "text": "Sì, quando il gruppo di pressurizzazione serve l'intero edificio e si trova in un locale tecnico comune: l'impianto è una parte comune e la spesa rientra tra quelle gestite dall'amministratore, con ripartizione secondo la tabella millesimale deliberata in assemblea. Se invece il gruppo serve una sola unità immobiliare, la spesa è del singolo proprietario. Il preventivo scritto e il report dell'intervento servono proprio a documentare la natura del lavoro in assemblea."}
    },
    {
     "@type": "Question",
     "name": "Che documenti riceve l'amministratore dopo l'intervento?",
     "acceptedAnswer": {"@type": "Answer", "text": "Report tecnico con la diagnosi, le misure di pressione prima e dopo, i materiali installati e le tarature impostate; dichiarazione di conformità DM 37/08 quando l'intervento la richiede; fattura con voci separate per diagnostica, materiali e manodopera. È la documentazione che serve per l'assemblea, per la tracciabilità dell'impianto e per eventuali richieste assicurative."}
    }
   ]
  }
 ]
}</script>
<link href="/favicon.ico" rel="icon" sizes="any"/>
<link href="/apple-touch-icon.png" rel="apple-touch-icon"/>
<link href="/consent.css?v=2" rel="stylesheet"/>
<script defer src="/consent.js?v=2"></script>
</head>
<body>
<!-- HEADER -->
<header class="header">
<div class="header-inner">
<a class="logo" href="/palermo/">
<div class="logo-mark" style="background-color: var(--rosso); color: var(--bianco);">⚡</div>
<div class="logo-text">
<span>TEMPESTIVO</span>
<span style="font-size:11px;text-transform:uppercase;opacity:0.8;color:var(--rosso);">RAPIDI &amp; AFFIDABILI</span>
</div>
</a>
<nav class="main-nav">
<a class="business-nav-link" href="/soluzioni-business-palermo-trapani.html">Area Business</a>
</nav>
<div class="header-cta">
<a class="btn-emergenza" href="tel:+393520258583">
<span class="icon">⚠️</span>
<span>+39 352 025 85 83</span>
</a>
</div>
</div>
</header>

<!-- SUB-NAV -->
<nav class="sub-nav">
<div class="sub-nav-inner">
<a class="sub-nav-link" href="/chi-siamo.html">Chi Siamo</a>
<a class="sub-nav-link" href="/servizi.html">Servizi</a>
<a class="sub-nav-link" href="/mappa-zone.html">Zone Coperte</a>
<a class="sub-nav-link" href="/landing-ristrutturazioni.html">Ristrutturazioni complete e veloci</a>
<a class="sub-nav-link" href="/tempi-e-copertura.html">Tempi e Copertura</a>
</div>
</nav>

<div class="page-offset"></div>

<section class="hero" style="min-height: 46vh;">
<div class="hero-overlay"></div>
<div class="hero-content">
<p style="color: var(--giallo); font-weight: 700; letter-spacing: 0.08em; text-transform: uppercase; font-size: 0.85rem; margin-bottom: 8px;">Caso studio · Via Libertà (Palermo)</p>
<h1>Autoclave condominiale in Via Libertà: pressione ripristinata fino al tredicesimo piano</h1>
<p class="subtitle">Tredici piani con l'acqua che arrivava a filo. Il gruppo di spinta ripartiva in continuo, ma il guasto non erano le pompe: era il vaso d'espansione.</p>
</div>
</section>

<main class="site-main">
<div class="hub-page">
<nav aria-label="Breadcrumb" class="breadcrumb-nav">
<ol>
<li><a href="/">Home</a></li>
<li class="separator">/</li>
<li><a href="/palermo/">Palermo</a></li>
<li class="separator">/</li>
<li><a href="/palermo/liberta/">Libertà</a></li>
<li class="separator">/</li>
<li aria-current="page" class="current">Caso studio: autoclave condominiale</li>
</ol>
</nav>

<figure style="margin:0 0 34px;">
<picture>
<source media="(max-width:640px)" srcset="/img/autoclave-condominiale-via-liberta-palermo-tempestivo-900w.webp" type="image/webp"/>
<source media="(max-width:1024px)" srcset="/img/autoclave-condominiale-via-liberta-palermo-tempestivo-1200w.webp" type="image/webp"/>
<img alt="Tecnico idraulico inginocchiato che serra un raccordo del gruppo di spinta di un autoclave condominiale: vaso d'espansione blu, elettropompa e manometro nel locale tecnico di un palazzo a Palermo" src="/img/autoclave-condominiale-via-liberta-palermo-tempestivo.webp" width="1536" height="1024" loading="eager" decoding="async" fetchpriority="high" style="width:100%;height:auto;border-radius:12px;display:block;box-shadow:0 8px 24px rgba(15,23,42,0.14);"/>
</picture>
<figcaption style="margin-top:10px;font-size:0.9rem;color:#475569;line-height:1.5;">Locale tecnico del condominio in Via Libertà: il vaso d'espansione blu e l'elettropompa con il manometro del gruppo di spinta, durante il serraggio dei raccordi di mandata.</figcaption>
</figure>

<section>
<h2>Scheda tecnica dell'intervento</h2>
<div style="overflow-x:auto;">
<table style="width:100%; border-collapse:collapse; margin:20px 0; font-size:0.98rem;">
<tbody>
<tr><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top; width:34%;"><strong>Località</strong></td><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;">Palermo, Via Libertà — asse tra Politeama e Libertà</td></tr>
<tr><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;"><strong>Tipologia immobile</strong></td><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;">Edificio condominiale ad alta densità abitativa, tredici piani fuori terra</td></tr>
<tr><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;"><strong>Sintomo rilevato</strong></td><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;">Pressione idrica insufficiente e disservizi agli ultimi livelli, fino al tredicesimo piano; ripartenze continue del gruppo di pressurizzazione</td></tr>
<tr><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;"><strong>Impianto</strong></td><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;">Autoclave condominiale con elettropompa, vaso d'espansione e pressostati nel locale tecnico</td></tr>
<tr><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;"><strong>Servizio erogato</strong></td><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;">Diagnostica strumentale sul gruppo di spinta, sostituzione del vaso d'espansione, revisione dei raccordi e taratura dei pressostati</td></tr>
<tr><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;"><strong>Esito</strong></td><td style="padding:12px; border-bottom:1px solid #e5e7eb; vertical-align:top;">Pressione di rete stabilizzata e portata d'acqua garantita a pieno regime fino al tredicesimo piano</td></tr>
<tr><td style="padding:12px; vertical-align:top;"><strong>Documentazione</strong></td><td style="padding:12px; vertical-align:top;">Report tecnico con misure prima e dopo, elenco materiali e tarature, fattura con voci separate</td></tr>
</tbody>
</table>
</div>
</section>

<section style="margin-top:40px;">
<h2>1. Il problema: tredici piani e una pressione che non reggeva</h2>
<p style="line-height:1.7; color:#334155;">Nello stabile di Via Libertà i residenti degli ultimi piani convivevano con un disservizio diventato normale: l'acqua arrivava, ma con una forza insufficiente a far funzionare insieme doccia e lavatrice. Chi abitava ai piani bassi non se ne accorgeva; chi stava in alto aveva imparato a organizzare la giornata intorno agli orari in cui la pressione reggeva. Nel frattempo, dal locale tecnico arrivava il rumore del gruppo di spinta che ripartiva in continuo, anche di notte.</p>
<p style="line-height:1.7; color:#334155;">In un edificio alto la pressione non è un dettaglio: ogni piano consuma circa 3 metri di colonna d'acqua, quindi tredici piani valgono quasi 4 bar di sola prevalenza statica, a cui va sommata la pressione residua necessaria ai rubinetti dell'ultimo piano. Il gruppo non deve soltanto "spingere": deve farlo restando in un intervallo stabile, senza continue accensioni e spegnimenti. Quando quell'equilibrio si rompe, il sintomo arriva sempre nello stesso punto — in alto — ma la causa può stare in tre o quattro componenti diversi del locale tecnico.</p>
<p style="line-height:1.7; color:#334155;">La richiesta dell'amministrazione era precisa: capire il guasto prima di autorizzare la sostituzione delle pompe, che era l'ipotesi più costosa e, come si è visto, quella sbagliata.</p>
</section>

<section style="margin-top:40px;">
<h2>2. La diagnosi: misurare prima di sostituire</h2>
<p style="line-height:1.7; color:#334155;">Sul posto non è stato smontato nulla prima di avere i numeri. Il check-up ha seguito l'ordine in cui un impianto di pressurizzazione va letto:</p>

<h3 style="color:var(--blu-notte); margin-top:24px;">Pressione statica e dinamica, ai piani alti e al collettore</h3>
<p style="line-height:1.7; color:#334155;">La misura in due punti distinti separa le responsabilità: se al collettore la pressione è corretta e in alto crolla, il problema è nella distribuzione; se al collettore è già bassa, il gruppo o il vaso non stanno lavorando come dovrebbero. Nel caso di Via Libertà il gruppo raggiungeva la pressione di stacco in pochi secondi e la perdeva altrettanto in fretta, con un assorbimento delle pompe nella norma: un comportamento tipico di chi non ha più "polmone".</p>

<h3 style="color:var(--blu-notte); margin-top:24px;">Verifica del vaso d'espansione</h3>
<p style="line-height:1.7; color:#334155;">Il vaso d'espansione — chiamato anche camera pressoria nel gergo di cantiere — è il componente che assorbe le variazioni di volume e impedisce alla pompa di attaccare e staccare a ogni prelievo. Si verifica con il gruppo fermo e il vaso isolato, misurando la precarica dalla valvola: se esce acqua la membrana è perforata, se la pressione è molto sotto il valore di targa il vaso è scarico. In questo caso la membrana era esausta e la camera pressoria non ammortizzava più né i colpi d'ariete né le oscillazioni di pressione lungo la colonna montante.</p>

<h3 style="color:var(--blu-notte); margin-top:24px;">Controllo di pressostati, ritegno e raccordi</h3>
<p style="line-height:1.7; color:#334155;">Prima di dichiarare chiusa la diagnosi vanno escluse le cause che imitano un vaso guasto: un pressostato con differenziale troppo stretto, una valvola di ritegno che trafila e riporta l'acqua indietro, un raccordo che perde nel locale tecnico. Sono controlli rapidi che evitano di sostituire un componente sano — o, peggio, di sostituirlo senza risolvere.</p>
<p style="line-height:1.7; color:#334155;">L'esito è stato netto: pompe integre, pressostati funzionanti ma tarati su un impianto che non aveva più riserva, vaso d'espansione da sostituire. La spesa più grande — il gruppo di spinta — non serviva.</p>
</section>

<section style="margin-top:40px;">
<h2>3. L'intervento: vaso nuovo, raccordi revisionati, impianto tarato</h2>
<p style="line-height:1.7; color:#334155;">Con il piano approvato dall'amministrazione condominiale, il lavoro si è svolto tutto nel locale tecnico, senza opere murarie nelle unità abitative:</p>
<ul style="line-height:1.7; color:#334155;">
<li style="margin-bottom:10px;"><strong>Sostituzione del vaso d'espansione.</strong> Il serbatoio esausto è stato smontato e sostituito con un vaso di capacità adeguata alla portata delle pompe e al volume d'acqua dello stabile: sottodimensionarlo significa tornare allo stesso problema in pochi mesi.</li>
<li style="margin-bottom:10px;"><strong>Revisione di raccordi e collettori.</strong> Mandata e ritorno sono stati controllati e serrati, con verifica delle tenute nel locale motori: una micro-infiltrazione lì si trasforma in umidità sul solaio e in un nuovo intervento dopo qualche mese.</li>
<li style="margin-bottom:10px;"><strong>Taratura dei pressostati.</strong> Attacco e stacco sono stati regolati sull'altezza reale dell'edificio e sulla pressione residua richiesta ai piani alti, con un differenziale che evita le ripartenze a ogni rubinetto aperto.</li>
<li style="margin-bottom:10px;"><strong>Collaudo ai piani alti.</strong> La prova finale non si fa al manometro del locale tecnico: si apre l'acqua in contemporanea su più unità degli ultimi piani e si misura quello che arriva davvero, dal piano attico al superattico. È l'unica verifica che conta per chi abita lì.</li>
</ul>
<p style="line-height:1.7; color:#334155;">Nella foto d'apertura si vede il gruppo durante il serraggio dei raccordi: il vaso blu nuovo, l'elettropompa con il manometro e la chiave a terra. È il punto in cui il problema è stato risolto, a dieci metri sotto gli appartamenti che lamentavano il disservizio.</p>
</section>

<section style="margin-top:40px; background:#f8f9fa; padding:30px; border-radius:12px; border-left:5px solid var(--blu-notte);">
<h2 style="margin-top:0;">Il risultato</h2>
<p style="font-style:italic; line-height:1.75; color:#334155; margin-bottom:12px;">"L'intervento ha ripristinato una pressione idrica fluida e costante su tutti i tredici piani del fabbricato, eliminando i blocchi continui dell'autoclave e garantendo tranquillità all'amministrazione di condominio e ai condomini."</p>
<p style="line-height:1.7; color:#334155; margin-bottom:0;">Tradotto in verifiche: pressione stabile in alto con più utenze aperte contemporaneamente, gruppo che lavora a cicli normali invece che in continuo, nessun ulteriore disservizio segnalato dopo il collaudo. Le pompe originali sono rimaste al loro posto.</p>
</section>

<section style="margin-top:40px;">
<h2>4. Perché un amministratore dovrebbe chiedere prima la diagnosi</h2>
<p style="line-height:1.7; color:#334155;">La differenza tra questo intervento e la sostituzione del gruppo di spinta non è tecnica, è di bilancio. Un gruppo nuovo si giustifica quando le pompe sono effettivamente a fine vita; se il problema è il vaso, cambiare le pompe lascia il disservizio dov'era e aggiunge una spesa che in assemblea va spiegata. Per questo la sequenza corretta è sempre la stessa: <strong>misure, diagnosi scritta, preventivo</strong> — e solo dopo la sostituzione.</p>
<p style="line-height:1.7; color:#334155;">Per l'amministrazione di condominio questo si traduce in tre cose concrete:</p>
<ul style="line-height:1.7; color:#334155;">
<li style="margin-bottom:10px;"><strong>Report tecnico</strong> con le pressioni misurate prima e dopo, i componenti sostituiti e le tarature impostate: è il documento da portare in assemblea o da conservare nel fascicolo dell'edificio.</li>
<li style="margin-bottom:10px;"><strong>Fatturazione leggibile</strong>, con voci separate per diagnostica, materiali e manodopera, così la ripartizione millesimale non diventa un'interpretazione.</li>
<li style="margin-bottom:10px;"><strong>Un referente unico</strong> per idraulica ed elettrica dello stabile, che conosce il locale tecnico e non riparte da zero alla chiamata successiva.</li>
</ul>
<p style="line-height:1.7; color:#334155;">Il costo di un intervento come questo dipende da tre variabili: capacità del vaso, numero e portata delle pompe, accessibilità del locale tecnico. Sono le stesse che servono per il preventivo, ed è per questo che la prima visita si fa sul posto e non al telefono.</p>
</section>

<section style="margin-top:40px;">
<h2>5. I segnali da non ignorare in un palazzo alto</h2>
<ul style="line-height:1.7; color:#334155;">
<li style="margin-bottom:8px;">L'acqua arriva debole solo ai piani alti, mentre ai piani bassi la pressione sembra normale.</li>
<li style="margin-bottom:8px;">Il gruppo di spinta riparte di notte o quando nessuno sta usando l'acqua.</li>
<li style="margin-bottom:8px;">Si sentono colpi nel locale tecnico all'apertura o alla chiusura dei rubinetti (colpo d'ariete).</li>
<li style="margin-bottom:8px;">La pressione oscilla durante la doccia, con momenti di getto forte alternati a getto debole.</li>
<li style="margin-bottom:8px;">Il pressostato o il manometro sono stati sostituiti più volte senza risolvere.</li>
<li style="margin-bottom:8px;">Nessuno controlla la precarica del vaso da anni: è il componente che si degrada in silenzio e che nessuno vede, perché sta dietro la pompa.</li>
</ul>
<p style="line-height:1.7; color:#334155;">Su Via Libertà questi segnali hanno un'aggravante stagionale: d'estate la rete cittadina perde pressione e il gruppo lavora più a lungo, proprio quando la membrana è più sollecitata. Un controllo programmato prima della stagione costa meno di un'emergenza a luglio, e nell'ambito di un contratto di <a href="/servizi/impianti-condominiali-palermo.html">manutenzione degli impianti condominiali</a> rientra nelle visite ordinarie.</p>
</section>

<section style="background-color: var(--grigio-chiaro); padding:40px; border-radius:12px; margin-top:40px;">
<h2>Domande frequenti sul caso</h2>
<div class="faq-section">
<details class="faq-item">
<summary>Perché l'acqua non arriva ai piani alti anche se la pompa funziona?</summary>
<div class="faq-answer">Perché la pompa può girare e spingere senza garantire la pressione necessaria. In un edificio di tredici piani la sola colonna montante consuma circa 4 bar di prevalenza statica, a cui va aggiunta la pressione residua che serve ai rubinetti degli ultimi piani. Se il vaso d'espansione è scarico, il gruppo raggiunge la pressione di stacco troppo in fretta, riparte di continuo e non riesce a mantenere un regime stabile: la pompa lavora, ma l'acqua arriva con poca forza.</div>
</details>
<details class="faq-item">
<summary>Come si capisce se il vaso d'espansione è scarico o la membrana è rotta?</summary>
<div class="faq-answer">Con il gruppo fermo e il vaso isolato si misura la pressione di precarica dalla valvola: se esce acqua, la membrana è perforata e il vaso va sostituito; se la pressione è a zero o molto inferiore al valore di targa, il vaso è scarico e si può ricaricare, ma se il calo si ripete in poche settimane la membrana è compromessa. Un vaso in queste condizioni non ammortizza i colpi d'ariete e lascia oscillare la pressione a ogni avvio della pompa.</div>
</details>
<details class="faq-item">
<summary>Ogni quanto va controllato l'autoclave di un condominio?</summary>
<div class="faq-answer">Un controllo visivo e della pressione ha senso ogni sei mesi; la verifica della precarica del vaso e della taratura dei pressostati almeno una volta l'anno, meglio prima dell'estate, quando la rete cittadina perde pressione e il gruppo lavora più a lungo. Negli stabili con molti piani o con due pompe in alternanza conviene una visita programmata, così il degrado della membrana si intercetta prima che diventi un disservizio per i condomini.</div>
</details>
<details class="faq-item">
<summary>La sostituzione del vaso d'espansione è una spesa del condominio?</summary>
<div class="faq-answer">Sì, quando il gruppo di pressurizzazione serve l'intero edificio e si trova in un locale tecnico comune: l'impianto è una parte comune e la spesa rientra tra quelle gestite dall'amministratore, con ripartizione secondo la tabella millesimale deliberata in assemblea. Se invece il gruppo serve una sola unità immobiliare, la spesa è del singolo proprietario. Il preventivo scritto e il report dell'intervento servono proprio a documentare la natura del lavoro in assemblea.</div>
</details>
<details class="faq-item">
<summary>Che documenti riceve l'amministratore dopo l'intervento?</summary>
<div class="faq-answer">Report tecnico con la diagnosi, le misure di pressione prima e dopo, i materiali installati e le tarature impostate; dichiarazione di conformità DM 37/08 quando l'intervento la richiede; fattura con voci separate per diagnostica, materiali e manodopera. È la documentazione che serve per l'assemblea, per la tracciabilità dell'impianto e per eventuali richieste assicurative.</div>
</details>
</div>
</section>

<section style="margin-top:40px;">
<h2>Approfondimenti collegati</h2>
<ul style="line-height:1.8; color:#334155;">
<li><a href="/palermo/liberta/">Via Libertà e Politeama: pronto intervento e servizi attivi in zona</a> — palazzi alti, locali tecnici e criticità ricorrenti dell'asse tra Politeama e Libertà.</li>
<li><a href="/servizi/impianti-condominiali-palermo.html">Manutenzione e pronto intervento sugli impianti condominiali</a> — autoclavi, colonne montanti, quadri di edificio e documentazione per l'amministratore.</li>
<li><a href="/palermo/liberta/impianti-idraulici/">Impianti idraulici a Libertà</a> — rifacimento di colonne montanti e gruppi di pressurizzazione nei palazzi della zona.</li>
<li><a href="/servizi/impianti-idraulici-condominiali-palermo.html">Impianti idraulici condominiali a Palermo</a> — progettazione, sostituzione e adeguamento delle parti comuni.</li>
<li><a href="/palermo/mondello/caso-studio-perdita-occulta/">Caso studio: perdita occulta in una villa a Mondello</a> — quando la perdita di pressione non viene dal gruppo di spinta ma da un raccordo sottotraccia.</li>
<li><a href="/tempi-e-copertura.html">Tempi di arrivo e copertura</a> — finestre di intervento nella zona di Via Libertà e nei quartieri vicini.</li>
</ul>
</section>
</div>
</main>

<section class="tempestivo-lead-section" style="text-align:center; background-color: var(--blu-notte); color: var(--bianco); margin-bottom:0;">
<div class="tempestivo-container" style="justify-content:center;">
<div class="tempestivo-text-col">
<h2 style="color:var(--bianco);">L'acqua non arriva ai piani alti del tuo condominio?</h2>
<p class="subtitle" style="color:var(--giallo);">Diagnostica del gruppo di spinta, preventivo scritto e report per l'assemblea. Anche su stabili di dieci piani e più.</p>
<a class="btn-cta" href="tel:+393520258583" style="background-color:#C62828;">📞 Chiama ora: +39 352 025 85 83</a>
<p style="margin:14px 0 0 0; font-size:0.92rem; color:var(--bianco);">Arrivo stimato nella zona e fattori che allungano i tempi: <a href="/tempi-e-copertura.html" style="color:var(--giallo); font-weight:600; text-decoration:underline;">tempi di arrivo e copertura</a>.</p>
</div>
</div>
</section>

<footer style="background-color:var(--blu-notte);color:var(--bianco);padding:60px 20px 20px;margin-top:0;">
<div style="max-width:1100px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:40px;">
<div>
<div class="logo" style="margin-bottom:20px;">
<div class="logo-mark" style="background-color: var(--rosso); color: var(--bianco);">⚡</div>
<div class="logo-text">
<span>TEMPESTIVO</span>
<span style="font-size:11px;text-transform:uppercase;opacity:0.8;color:var(--rosso);">RAPIDI &amp; AFFIDABILI</span>
</div>
</div>
<p>Tempestivo - Pronto intervento, diagnostica impianti e General Contracting a Palermo e Trapani.</p>
<p><strong>📞 +39 352 025 85 83</strong></p>
<p><strong>✉️ tempestivoweb@gmail.com</strong></p>
</div>
<div>
<h4 style="font-family:var(--font-titoli);color:var(--giallo);margin-bottom:20px;">Servizi Principali</h4>
<ul style="list-style:none;padding:0;">
<li style="margin-bottom:10px;"><a href="/landing-ristrutturazioni.html" style="color:var(--bianco);text-decoration:none;">Ristrutturazioni</a></li>
<li style="margin-bottom:10px;"><a href="/servizi/impianti-condominiali-palermo.html" style="color:var(--bianco);text-decoration:none;">Impianti Condominiali</a></li>
<li style="margin-bottom:10px;"><a href="/servizi/perdite-occulte-diagnostica-palermo.html" style="color:var(--bianco);text-decoration:none;">Diagnostica e Perdite Occulte</a></li>
<li style="margin-bottom:10px;"><a href="/pronto-intervento-palermo-trapani.html" style="color:var(--bianco);text-decoration:none;">🆘 Pronto Intervento H24</a></li>
</ul>
</div>
<div>
<h4 style="font-family:var(--font-titoli);color:var(--giallo);margin-bottom:20px;">Informazioni</h4>
<ul style="list-style:none;padding:0;">
<li style="margin-bottom:10px;"><a href="/chi-siamo.html" style="color:var(--bianco);text-decoration:none;">Chi Siamo</a></li>
<li style="margin-bottom:10px;"><a href="/mappa-zone.html" style="color:var(--bianco);text-decoration:none;">Mappa delle Zone</a></li>
<li style="margin-bottom:10px;"><a href="/tempi-e-copertura.html" style="color:var(--bianco);text-decoration:none;">Tempi e Copertura</a></li>
<li style="margin-bottom:10px;"><a href="/prezzi/" style="color:var(--bianco);text-decoration:none;">Prezzi e Costi</a></li>
<li style="margin-bottom:10px;"><a href="/palermo/liberta/" style="color:var(--bianco);text-decoration:none;">Via Libertà e Politeama</a></li>
</ul>
</div>
</div>
<div style="max-width:1100px;margin:40px auto 0;padding-top:20px;border-top:1px solid rgba(255,255,255,0.1);text-align:center;font-size:0.9rem;opacity:0.8;">
<p>P.IVA: 06772720824 | Divisione di Officina Creativa</p>
<p style="margin-bottom:10px;"><strong>📍 Contrada Incastrona, snc, 90047 Partinico (PA)</strong></p>
<p style="margin-bottom:10px;">Sede legale: Via Libertà, 90141 Palermo (PA)</p>
<p>© 2026 Tempestivo. Tutti i diritti riservati.</p>
</div>
<div class="social-trust-links" style="margin: 15px 0; display:flex; gap:15px; justify-content:center;">
  <a class="social-bp" href="https://maps.app.goo.gl/osdw8bBFTeFUem1p8" rel="noopener" style="color: var(--giallo);" target="_blank">Google Business Profile</a> |
  <a class="social-rev" href="https://share.google/Z6Xvz3Q9JziVhTH7a" rel="noopener" style="color: var(--giallo);" target="_blank">Lascia una Recensione</a> |
  <a class="social-fb" href="https://www.facebook.com/profile.php?id=61560676851531" rel="noopener" style="color: var(--giallo);" target="_blank">Facebook Profile</a>
</div>

<div class="footer-legal" style="max-width:1100px;margin:20px auto 0;padding-top:15px;border-top:1px solid rgba(255,255,255,0.12);text-align:center;font-size:0.85rem;">
<a href="/privacy.html" style="color:inherit;text-decoration:underline;margin:0 10px;opacity:0.9;">Privacy Policy</a>
<a href="/cookie.html" style="color:inherit;text-decoration:underline;margin:0 10px;opacity:0.9;">Cookie Policy</a>
<a href="/termini.html" style="color:inherit;text-decoration:underline;margin:0 10px;opacity:0.9;">Termini e Condizioni</a>
</div>
</footer>

<div class="tempestivo-mobile-cta" id="tempestivo-sticky-footer">
<a class="sticky-call-btn" href="tel:+393520258583">
<span class="icon">📞</span> <span>Chiama Subito: +39 352 025 85 83</span>
</a>
</div>
</body>
</html>
